<!DOCTYPE html>
<html lang="ko">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>ISO 13485 연계 매핑 매트릭스</title>
<style>
:root{--blue:#1f5a99;--blue2:#2f6fb3;--bg:#f5f7fa;--card:#fff;--line:#e6eaf0;--muted:#64748b;
--c9:#e8f1fb;--c14:#e6f4ee;--c81:#eef2f9;}
*{box-sizing:border-box;}
body{margin:0;font-family:'Malgun Gothic','맑은 고딕',system-ui,sans-serif;background:var(--bg);color:#1e293b;line-height:1.6;}
header{background:linear-gradient(135deg,var(--blue),var(--blue2));color:#fff;padding:16px 20px;}
header h1{font-size:19px;margin:0;font-weight:800;}
header .sub{font-size:12.5px;opacity:.9;margin-top:3px;}
.bar{position:sticky;top:0;z-index:20;background:#fff;border-bottom:1px solid var(--line);padding:10px 16px;display:flex;gap:8px;flex-wrap:wrap;align-items:center;}
.bar input{flex:1;min-width:160px;font-size:14px;padding:9px 12px;border:1px solid var(--line);border-radius:9px;font-family:inherit;}
.chipbtn{background:#eef2f9;color:#334155;border:1px solid var(--line);border-radius:20px;padding:6px 12px;font-size:13px;font-weight:600;cursor:pointer;}
.chipbtn.active{background:var(--blue2);color:#fff;border-color:var(--blue2);}
.viewtog{margin-left:auto;display:flex;gap:6px;}
.wrap{max-width:1180px;margin:14px auto;padding:0 12px;}
.count{font-size:13px;color:var(--muted);margin:6px 2px 12px;}
.legend{font-size:11.5px;color:var(--muted);margin:2px 2px 14px;}
.badge{display:inline-block;border-radius:6px;padding:1px 7px;font-size:11px;font-weight:800;color:#fff;}
.b-cite{background:#c53a1b;}.b-strong{background:#338468;}.b-concept{background:#9a7a0a;}.b-none{background:#94a3b8;}
.chapter{font-size:16px;font-weight:800;color:#fff;background:#1f5a99;border-radius:10px;padding:9px 15px;margin:20px 0 10px;}
/* card view */
.card{background:var(--card);border:1px solid var(--line);border-radius:12px;padding:13px 15px;margin-bottom:11px;box-shadow:0 1px 2px rgba(0,0,0,.03);}
.card .top{display:flex;align-items:center;gap:8px;flex-wrap:wrap;margin-bottom:9px;}
.cl{font-size:14px;font-weight:800;color:#fff;background:var(--blue2);border-radius:7px;padding:2px 9px;}
.cl.sub{background:#8fb4dc;}
.ti{font-size:14.5px;font-weight:700;color:#1f5a99;}
.prod{font-size:13px;background:#fff8ec;border:1px solid #f5e4c8;border-radius:8px;padding:8px 11px;white-space:pre-wrap;margin-bottom:9px;}
.maps{display:grid;grid-template-columns:1fr 1fr 1fr;gap:8px;}
.map{border-radius:8px;padding:8px 10px;font-size:12.5px;}
.map.m9{background:var(--c9);}.map.m14{background:var(--c14);}.map.m81{background:var(--c81);}
.map .h{font-weight:800;font-size:11.5px;color:#334155;display:block;margin-bottom:3px;}
.map .cc{font-weight:700;}
.note{font-size:12px;color:#9a7a0a;background:#fff6e0;border-radius:7px;padding:6px 10px;margin-top:9px;}
/* table view */
table{width:100%;border-collapse:collapse;background:#fff;font-size:12px;}
th,td{border:1px solid var(--line);padding:6px 8px;vertical-align:top;text-align:left;}
th{background:#2f6fb3;color:#fff;position:sticky;top:52px;font-size:11.5px;}
tr.secrow td{background:#1f5a99;color:#fff;font-weight:800;}
td.prodcell{white-space:pre-wrap;}
.tablewrap{overflow-x:auto;}
.empty{text-align:center;color:var(--muted);padding:40px;}
@media(max-width:760px){.maps{grid-template-columns:1fr;}}
@media print{.bar{display:none;}}
</style>
<link rel="stylesheet" href="https://cdn.jsdelivr.net/gh/orioncactus/pretendard@v1.3.9/dist/web/static/pretendard.css"><style>body{font-family:'Pretendard',-apple-system,BlinkMacSystemFont,'Segoe UI','Noto Sans KR',sans-serif}</style>
</head>
<body>
<header style="display:flex;justify-content:space-between;align-items:center;gap:12px;">
  <div>
    <h1>ISO 13485:2016 연계 규격 매핑 매트릭스</h1>
    <div class="sub">조항·하위조항별 필수 산출물 + ISO 9001:2015 · ISO 14971:2019 · IEC 81001-5-1:2021 연계</div>
  </div>
  <button onclick="location.href='ISO13485_Quiz.html'" style="flex-shrink:0;display:inline-flex;align-items:center;gap:4px;padding:8px 14px;border:1px solid #E6EAF0;border-radius:8px;background:#fff;color:#2F6FB3;font-family:inherit;font-size:14px;font-weight:600;cursor:pointer;">← ISO 13485 목록이동</button>
</header>
<div class="bar">
  <input id="q" type="text" placeholder="🔍 조항·산출물·연계내용 검색 (예: 7.3, 위험관리, SBOM, 밸리데이션)" oninput="render()">
  <button class="chipbtn active" data-ch="all" onclick="setChap(this)">전체</button>
  <button class="chipbtn" data-ch="4" onclick="setChap(this)">4장</button>
  <button class="chipbtn" data-ch="5" onclick="setChap(this)">5장</button>
  <button class="chipbtn" data-ch="6" onclick="setChap(this)">6장</button>
  <button class="chipbtn" data-ch="7" onclick="setChap(this)">7장</button>
  <button class="chipbtn" data-ch="8" onclick="setChap(this)">8장</button>
  <div class="viewtog"><button class="chipbtn active" id="vCard" onclick="setView('card')">카드</button><button class="chipbtn" id="vTable" onclick="setView('table')">표</button></div>
</div>
<div class="wrap">
  <div class="legend">필수 산출물: <b>★</b> 문서화된 절차 · <b>●</b> 기록 · <b>○</b> 권고  |  연계 강도: <span class="badge b-cite">직접인용</span> <span class="badge b-strong">강한연계</span> <span class="badge b-concept">개념적연계</span> <span class="badge b-none">해당없음</span></div>
  <div class="count" id="count"></div>
  <div id="content"></div>
</div>
<script>
const DATA = [{"type":"section","label":"4. 품질경영시스템 (Quality Management System)"},{"type":"row","section":"4. 품질경영시스템 (Quality Management System)","clause":"4.1","title":"일반 요구사항 / General requirements","product":"○ 품질매뉴얼\n○ 프로세스 맵(순서·상호작용)\n● QMS 프로세스 운영 기준·기록","c9":"§4.4","t9":"QMS 수립·문서화·이행·유지·개선의 기본 요건. 9001은 '리스크 기반 사고', 13485는 위험관리(ISO 14971) 명시.","c14":"§4 (위험관리 프로세스 전반)","t14":"13485 §4.1은 위험기반 접근법 적용을 명시 — 14971 §4와 직접 연계.","c81":"§5.1 (보안 활동 계획)","t81":"소프트웨어 포함 QMS 범위 제품에 보안 활동 계획 수립 요구.","strength":"강한연계","note":"하위 4.1.1~4.1.6 참조"},{"type":"row","section":"4. 품질경영시스템 (Quality Management System)","clause":"4.1.1","title":"QMS 수립·역할 식별 / Establish QMS & roles","product":"○ 품질매뉴얼\n● 조직 역할(제조자·대리인·수입자·판매자) 문서\n○ QMS 프로세스 목록","c9":"§4.4.1","t9":"QMS에 필요한 프로세스와 적용을 결정. 조직 역할 개념은 13485 고유.","c14":"§4 (위험관리 적용)","t14":"역할·프로세스 결정 시 위험기반 접근 적용.","c81":"§5.1","t81":"QMS 범위 내 소프트웨어 제품의 보안 활동 식별.","strength":"강한연계","note":"조직 역할 문서화는 13485 고유 요구"},{"type":"row","section":"4. 품질경영시스템 (Quality Management System)","clause":"4.1.2","title":"프로세스 결정·위험기반 접근 / Process & risk-based approach","product":"○ 프로세스 맵\n● 위험기반 접근 적용 근거\n● 프로세스 순서·상호작용 정의","c9":"§4.4.1","t9":"프로세스 순서·상호작용 결정 요건 유사.","c14":"§4 (위험관리 프로세스)","t14":"프로세스 관리에 위험기반 접근 적용 — 14971 연계.","c81":"§5.1","t81":"보안 프로세스의 순서·상호작용 정의.","strength":"강한연계","note":"'위험기반 접근법' 13485 명시 문구"},{"type":"row","section":"4. 품질경영시스템 (Quality Management System)","clause":"4.1.3","title":"프로세스 운영·관리 / Process operation & control","product":"● 프로세스 기준·방법 정의\n● 자원·정보 가용성 근거\n● 모니터링·측정·분석 기록","c9":"§4.4.1","t9":"운영·관리 기준·방법, 모니터링·측정 요건 유사.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"개념적연계","note":"계획된 결과·효과성 유지 조치 실행"},{"type":"row","section":"4. 품질경영시스템 (Quality Management System)","clause":"4.1.4","title":"프로세스 변경 관리 / Control of process changes","product":"● 프로세스 변경 관리·평가 기록\n (QMS·제품 위험 영향 평가)","c9":"§6.3 (변경 기획)","t9":"변경의 계획적 실행 요건 유사.","c14":"§10 (변경의 위험 영향)","t14":"프로세스 변경의 위험 영향 평가 — 14971 연계.","c81":"§6.8 (변경 보안 영향)","t81":"소프트웨어 변경의 보안 영향 평가.","strength":"강한연계","note":"변경은 위험·규제 영향 기반 평가"},{"type":"row","section":"4. 품질경영시스템 (Quality Management System)","clause":"4.1.5","title":"아웃소싱 프로세스 관리 / Outsourced processes","product":"★ 아웃소싱 관리(품질 합의서/QAA)\n● 위탁 프로세스 통제·모니터링 기록","c9":"§8.4 (외부 제공 프로세스)","t9":"외주 프로세스 관리 요건 유사.","c14":"§7.2 (공급 부품 위험통제)","t14":"위탁 부품·공정의 위험통제 — QAA 연계.","c81":"§5.3 (공급망 보안)","t81":"Third-party 소프트웨어 보안 평가·SBOM.","strength":"강한연계","note":"위탁해도 책임은 조직에 있음(서면 합의 필수)"},{"type":"row","section":"4. 품질경영시스템 (Quality Management System)","clause":"4.1.6","title":"QMS 적용 소프트웨어 밸리데이션 / Validation of QMS software","product":"★ SW 밸리데이션 절차\n● SW 밸리데이션 기록(IQ/OQ/PQ·위험평가)\n● 변경 시 재밸리데이션 기록","c9":"§7.1.5.2 (측정 소급성, 부분)","t9":"9001에 직접 대응 조항 없음(부분 연계).","c14":"§4 (위험에 비례한 노력)","t14":"밸리데이션 노력은 위험에 비례 — 14971 연계.","c81":"§5.1 / §6 (소프트웨어 보안 밸리데이션)","t81":"QMS 적용 SW의 보안 요건 밸리데이션 — 81001-5-1 직접 연계.","strength":"직접인용","note":"사용자 지적 누락 조항. 최초 사용 전 밸리데이션·변경 시 재밸리데이션"},{"type":"row","section":"4. 품질경영시스템 (Quality Management System)","clause":"4.2","title":"문서화 요구사항 / Documentation requirements","product":"★ QMS 문서·기록 체계 전반(매뉴얼·MDF·문서/기록관리)","c9":"§7.5","t9":"문서화된 정보 요건 — 13485는 절차서·기록 구분 및 규제 반영.","c14":"§3.5 (위험관리 파일)","t14":"위험관리 파일을 QMS 문서 체계로 관리.","c81":"§5.1, §7","t81":"SBOM·보안 문서를 문서 체계에 포함.","strength":"강한연계","note":"하위 4.2.1~4.2.5 참조"},{"type":"row","section":"4. 품질경영시스템 (Quality Management System)","clause":"4.2.1","title":"문서화 요구사항 – 일반 / Documentation – General","product":"○ QMS 문서 체계(품질방침·목표·매뉴얼·절차서·기록)\n○ 문서 계층 구조 정의","c9":"§7.5.1","t9":"문서화 요건 유사. 9001은 '문서화된 정보' 통합 표현.","c14":"§3.5 (위험관리 파일)","t14":"위험관리 파일은 QMS 문서 체계 내 관리 문서.","c81":"§5.1, §7","t81":"SBOM·취약점 공개정책 등 보안 문서를 문서 체계에 포함.","strength":"강한연계","note":"위험관리 파일·보안 문서 모두 4.2 체계로 관리"},{"type":"row","section":"4. 품질경영시스템 (Quality Management System)","clause":"4.2.2","title":"품질매뉴얼 / Quality manual","product":"★ 품질매뉴얼\n - 적용 범위·적용 제외 근거\n - 절차서 또는 참조\n - 프로세스 상호작용 기술","c9":"§7.5.1 (注: 9001은 매뉴얼 불필요)","t9":"9001:2015는 품질매뉴얼 의무 제외. 13485는 작성 의무 유지.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"해당없음","note":"9001과의 구조적 차이 주목"},{"type":"row","section":"4. 품질경영시스템 (Quality Management System)","clause":"4.2.3","title":"의료기기 파일 / Medical device file","product":"★ 제품유형/군별 의료기기 파일\n - 제품 사양서\n - 제조·측정 절차\n - 설치·서비스 요구사항","c9":"해당 없음 (13485 고유)","t9":"9001에 의료기기 파일 개념 없음.","c14":"§3.5 (위험관리 파일)","t14":"위험관리 파일은 의료기기 파일의 핵심 구성 요소.","c81":"§6, §7 (보안 설계 산출물)","t81":"위협 모델링 문서·SBOM 등이 의료기기 파일에 편입.","strength":"직접인용","note":"EU MDR Technical Documentation과도 연계"},{"type":"row","section":"4. 품질경영시스템 (Quality Management System)","clause":"4.2.4","title":"문서관리 / Control of documents","product":"★ 문서관리 절차서\n● 문서 승인·검토·개정 이력\n● 외부 문서 식별·배포 관리 기록\n○ 문서 마스터 목록","c9":"§7.5.2","t9":"승인·배포·개정·외부문서 관리 요건 거의 동일.","c14":"해당 없음","t14":"—","c81":"§5.2 (보안 패치·업데이트 관리)","t81":"소프트웨어 보안 패치·업데이트도 문서관리 절차로 통제.","strength":"개념적연계","note":""},{"type":"row","section":"4. 품질경영시스템 (Quality Management System)","clause":"4.2.5","title":"기록관리 / Control of records","product":"★ 기록관리 절차서\n - 보유기간 정의\n - 기밀유지·손상방지\n○ 기록 마스터 목록","c9":"§7.5.3","t9":"보유기간·기밀성·손상방지 요건 동일.","c14":"§3.5 (위험관리 파일 기록)","t14":"위험관리 기록(FMEA·잔류위험 근거)은 기록관리 절차로 보존.","c81":"§7.4.7 (보안 사고 기록)","t81":"사이버보안 사고 대응 기록도 기록관리 체계로 관리.","strength":"강한연계","note":"보존기간: 기기 수명 이상 + 출시 후 최소 2년"},{"type":"section","label":"5. 경영책임 (Management Responsibility)"},{"type":"row","section":"5. 경영책임 (Management Responsibility)","clause":"5.1","title":"경영의지 / Management commitment","product":"● 경영의지 이행 증빙\n (방침·목표 수립, 자원 제공, 규제요건 전달, 경영검토)","c9":"§5.1","t9":"경영진 리더십·의지 요건 유사. 13485는 규제요건 전달 강조.","c14":"§4.2 (최고경영자 위험관리 책임)","t14":"최고경영자는 위험관리 정책 수립·자원 배정 책임.","c81":"§5.1 (보안 정책 리더십)","t81":"최고경영자는 사이버보안 정책 수립·보안 활동 지원 책임.","strength":"강한연계","note":""},{"type":"row","section":"5. 경영책임 (Management Responsibility)","clause":"5.2","title":"고객중심 / Customer focus","product":"● 고객·규제 요구사항 파악 증빙\n (요구사항 명세, 고객 피드백 기록)","c9":"§5.1.2","t9":"고객 요구사항·규제 요건 파악 의무 동일.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"개념적연계","note":""},{"type":"row","section":"5. 경영책임 (Management Responsibility)","clause":"5.3","title":"품질방침 / Quality policy","product":"★ 품질방침 문서\n - 적절성·요구사항 충족 의지\n - 품질목표 검토의 틀","c9":"§5.2","t9":"적절성·요구사항 충족 의지 요건 동일.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"개념적연계","note":""},{"type":"row","section":"5. 경영책임 (Management Responsibility)","clause":"5.4","title":"기획 / Planning","product":"○ QMS 기획 산출물\n (품질목표·QMS 기획)","c9":"§6.2","t9":"품질목표·기획 요건 유사.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"개념적연계","note":"하위 5.4.1~5.4.2 참조"},{"type":"row","section":"5. 경영책임 (Management Responsibility)","clause":"5.4.1","title":"품질목표 / Quality objectives","product":"★ 품질목표 문서\n - 측정 가능한 목표\n - 부서·계층별 전개\n○ 성과지표(KPI)","c9":"§6.2","t9":"측정 가능한 목표 수립 요건 동일.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"개념적연계","note":""},{"type":"row","section":"5. 경영책임 (Management Responsibility)","clause":"5.4.2","title":"QMS 기획 / QMS planning","product":"● QMS 기획 근거\n - 변경 시 완전성(integrity) 유지","c9":"§6.3","t9":"변경 시 시스템 완전성 유지 요건 유사.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"개념적연계","note":""},{"type":"row","section":"5. 경영책임 (Management Responsibility)","clause":"5.5","title":"책임·권한 및 의사소통 / Responsibility, authority & communication","product":"● 책임·권한 정의 / ★ 경영대리인 임명 / ● 내부 의사소통 기록","c9":"§5.3, §7.4","t9":"책임·권한·내부 소통 요건 유사. 9001은 경영대리인 조항 삭제.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"개념적연계","note":"하위 5.5.1~5.5.3 참조"},{"type":"row","section":"5. 경영책임 (Management Responsibility)","clause":"5.5.1","title":"책임과 권한 / Responsibility and authority","product":"● 책임·권한 정의 문서\n○ 조직도\n○ 직무기술서(R&R)","c9":"§5.3","t9":"책임·권한 정의·전달 요건 유사.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"개념적연계","note":""},{"type":"row","section":"5. 경영책임 (Management Responsibility)","clause":"5.5.2","title":"경영대리인 / Management representative","product":"★ 경영대리인 임명서 및 책임 정의","c9":"§5.3 (부분, 注: 9001은 대리인 조항 삭제)","t9":"9001:2015는 경영대리인 별도 조항 삭제. 13485는 유지.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"해당없음","note":"9001은 경영대리인(5.5.2) 조항 삭제"},{"type":"row","section":"5. 경영책임 (Management Responsibility)","clause":"5.5.3","title":"내부 의사소통 / Internal communication","product":"● 내부 의사소통 기록(회의록 등)","c9":"§7.4","t9":"내부 의사소통 요건 유사.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"개념적연계","note":""},{"type":"row","section":"5. 경영책임 (Management Responsibility)","clause":"5.6","title":"경영검토 / Management review","product":"★ 경영검토 절차서 / ● 입력·출력 기록","c9":"§9.3","t9":"경영검토 입력·출력 요건 거의 동일.","c14":"§4.4 (위험관리 검토)","t14":"위험관리 파일 검토를 경영검토 입력에 포함.","c81":"§7.4.6 (보안 모니터링 보고)","t81":"보안 취약점·사고 현황을 경영검토 입력으로 활용.","strength":"강한연계","note":"하위 5.6.1~5.6.3 참조"},{"type":"row","section":"5. 경영책임 (Management Responsibility)","clause":"5.6.1","title":"경영검토 – 일반 / Management review – General","product":"★ 경영검토 절차서\n● 경영검토 실시 기록(주기)","c9":"§9.3.1","t9":"정해진 주기의 경영검토 요건 동일.","c14":"§4.4 (위험관리 검토)","t14":"위험관리 파일 주기적 검토 — 경영검토 입력 연계.","c81":"§7.4.6 (보안 모니터링 보고)","t81":"보안 취약점·사고 현황을 경영검토 입력으로 활용.","strength":"강한연계","note":""},{"type":"row","section":"5. 경영책임 (Management Responsibility)","clause":"5.6.2","title":"경영검토 입력 / Review input","product":"● 경영검토 입력 자료\n (심사결과·피드백·CAPA·불만·규제변경 등)","c9":"§9.3.2","t9":"입력 항목(심사·피드백·공정·CAPA) 거의 동일.","c14":"§4.4","t14":"위험관리 검토 결과를 입력에 포함.","c81":"§7.4.6","t81":"보안 모니터링 결과를 입력에 포함.","strength":"강한연계","note":""},{"type":"row","section":"5. 경영책임 (Management Responsibility)","clause":"5.6.3","title":"경영검토 출력 / Review output","product":"● 경영검토 출력·조치계획 기록\n (개선·제품변경·자원)","c9":"§9.3.3","t9":"출력(개선·자원) 거의 동일.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"강한연계","note":""},{"type":"section","label":"6. 자원관리 (Resource Management)"},{"type":"row","section":"6. 자원관리 (Resource Management)","clause":"6.1","title":"자원의 확보 / Provision of resources","product":"○ 자원/예산 계획서","c9":"§7.1","t9":"자원 확보 계획 요건 유사.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"개념적연계","note":""},{"type":"row","section":"6. 자원관리 (Resource Management)","clause":"6.2","title":"인적자원 / Human resources","product":"○ 교육훈련 절차서\n● 역량 요구사항 정의\n● 교육훈련 실시·효과성 평가 기록\n● 자격·경력 기록","c9":"§7.2","t9":"역량·교육훈련·효과성 평가 요건 동일.","c14":"해당 없음","t14":"—","c81":"§5.1 (사이버보안 역량)","t81":"보안 역량(PSIRT·취약점 분석) 확보 교육훈련 포함.","strength":"개념적연계","note":""},{"type":"row","section":"6. 자원관리 (Resource Management)","clause":"6.3","title":"기반시설 / Infrastructure","product":"○ 기반시설 요구 문서\n○ 유지보수 계획·주기 문서\n● 유지보수 기록(제품품질 영향 시)","c9":"§7.1.3","t9":"건물·장비·IT 인프라 관리 요건 유사.","c14":"해당 없음","t14":"—","c81":"§5.2 (보안 환경)","t81":"개발 환경·빌드 파이프라인 보안도 인프라 범위.","strength":"개념적연계","note":""},{"type":"row","section":"6. 자원관리 (Resource Management)","clause":"6.4.1","title":"작업환경 / Work environment","product":"○ 작업환경 요구사항 문서\n● 환경 모니터링·관리 기록\n● 건강·청결·복장 요구사항(해당 시)","c9":"§7.1.4","t9":"작업환경 관리 요건 유사.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"개념적연계","note":""},{"type":"row","section":"6. 자원관리 (Resource Management)","clause":"6.4.2","title":"오염관리 / Contamination control","product":"○ 오염관리 계획·절차(멸균/특수 제품)\n● 청정 환경 모니터링 기록","c9":"§7.1.4 (부분)","t9":"오염관리는 13485 고유 조항.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"개념적연계","note":"멸균·특수 제품 대상, ISO 14644/14698 참조"},{"type":"section","label":"7. 제품실현 (Product Realization)"},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.1","title":"제품실현의 기획 / Planning of product realization","product":"○ 품질계획서\n★ 위험관리 계획서(RMP)\n● 위험관리 파일(FMEA·잔류위험)\n○ 의료기기 파일 참조","c9":"§8.1","t9":"실현 기획 요건 유사. 13485는 위험관리(14971) 명시 통합.","c14":"§4~§7 (위험관리 전반)","t14":"13485 §7.1이 ISO 14971 직접 인용 — RMP·위험분석·평가·통제.","c81":"§5.1 (PSCP)\n§6.1 (보안 요구사항 기획)","t81":"제품보안 수명주기 계획(PSCP)을 기획 단계에서 수립.","strength":"직접인용","note":"§7.1 본문이 ISO 14971을 직접 참조"},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.2","title":"고객 관련 프로세스 / Customer-related processes","product":"● 요구사항 결정·검토·고객 의사소통 기록","c9":"§8.2","t9":"제품 요구사항 결정·검토·의사소통 요건 동일.","c14":"§5.2 (의도된 사용·오용 파악)","t14":"의도된 사용·오용 파악 → 요구사항 입력.","c81":"§6.1 (보안 요구사항 식별)","t81":"보안 요구사항을 제품 요구사항에 포함.","strength":"강한연계","note":"하위 7.2.1~7.2.3 참조"},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.2.1","title":"제품 관련 요구사항 결정 / Determination of requirements","product":"● 제품 요구사항 결정 증빙\n (사용자·성능·안전·법규·사용자 교육)","c9":"§8.2.2","t9":"제품 요구사항 결정 요건 동일.","c14":"§5.2 (의도된 사용·오용 파악)","t14":"의도된 사용·예측 가능한 오용 파악 → 요구사항 입력.","c81":"§6.1 (보안 요구사항 식별)","t81":"보안 요구사항(인증·암호화·로그)을 요구사항에 포함.","strength":"강한연계","note":""},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.2.2","title":"제품 관련 요구사항 검토 / Review of requirements","product":"● 계약·주문 검토 기록\n○ 요구사항 명세서(URS/제품사양)","c9":"§8.2.3","t9":"공급 약정 전 요구사항 검토 요건 동일.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"강한연계","note":"약정 전 검토·불일치 해결 필수"},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.2.3","title":"의사소통 / Communication","product":"● 고객 의사소통 기록\n (문의·피드백·불만·권고문)","c9":"§8.2.1","t9":"고객 의사소통 요건 동일.","c14":"해당 없음","t14":"—","c81":"§7.4.6 (취약점 공개 소통)","t81":"취약점 공개·보안 권고 소통을 포함.","strength":"강한연계","note":""},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.3","title":"설계 및 개발 / Design and development","product":"★ 설계·개발 절차서 / ● DHF(입력~이관 전 기록)","c9":"§8.3","t9":"설계·개발 전반 요건 유사.","c14":"§4.1·§9·§10 (위험관리 통합)","t14":"위험관리 계획·검토·변경 평가가 설계 전반에 통합.","c81":"§6 (보안 설계 산출물 전반)","t81":"보안 아키텍처·검증·SBOM이 설계 전반에 통합.","strength":"직접인용","note":"하위 7.3.1~7.3.10 참조 (7.3.3 위험관리 출력 직접 인용)"},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.3.1","title":"설계·개발 – 일반 / D&D General","product":"★ 설계·개발 절차서","c9":"§8.3.1","t9":"설계·개발 프로세스 수립 요건 동일.","c14":"§4.1 (위험관리 계획)","t14":"위험관리 계획을 설계·개발에 통합.","c81":"§5.1 (PSCP)","t81":"설계·개발 절차에 보안 활동 통합.","strength":"강한연계","note":""},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.3.2","title":"설계·개발 기획 / D&D Planning","product":"○ 설계·개발 계획서\n - 단계·검토·검증·밸리데이션·이관\n - 책임·권한 및 자원 정의","c9":"§8.3.2","t9":"설계·개발 기획 요건 동일.","c14":"§4.1 (위험관리 계획)","t14":"위험관리 계획은 설계·개발 계획서에 통합.","c81":"§6.2 (보안 아키텍처)","t81":"설계 계획에 보안 아키텍처 수립 활동 포함.","strength":"강한연계","note":""},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.3.3","title":"설계·개발 입력 / Design inputs","product":"★ 설계 입력 명세서\n - 기능·성능·안전·법규 요구사항\n - 위험관리 출력 포함\n - 이전 유사 설계 정보","c9":"§8.3.3","t9":"설계 입력 요건 유사. 13485는 위험관리 출력·법규 명시.","c14":"§5 (위험분석 출력)\n§7 (위험통제 요구사항)","t14":"위험분석·통제 출력이 설계 입력의 필수 구성요소.","c81":"§6.1 (보안 요구사항)\n§6.2 (위협 모델링)","t81":"보안 요구사항·위협 모델링 결과가 입력에 포함.","strength":"직접인용","note":"§7.3.3(c): 위험관리 출력을 설계 입력으로 명시"},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.3.4","title":"설계·개발 출력 / Design outputs","product":"★ 설계 출력 문서\n - 도면·사양서·BOM\n - 구매·생산·서비스 정보\n - 합부 기준·안전 특성 명시","c9":"§8.3.5","t9":"설계 출력 요건 유사.","c14":"§7.3 (위험통제 조치)\n§8 (잔류위험 평가)","t14":"위험통제 조치(설계변경·안전장치·경고문)를 출력에 반영.","c81":"§6.3 (보안 설계 출력)\n§6.4 (SBOM)","t81":"보안 아키텍처 문서·SBOM이 설계 출력에 포함.","strength":"강한연계","note":""},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.3.5","title":"설계·개발 검토 / Design review","product":"● 단계별 설계 검토 기록\n - 참여자 목록\n - 검토 결과·후속 조치","c9":"§8.3.4","t9":"단계별 설계 검토 요건 유사.","c14":"§9 (위험관리 검토)","t14":"설계 단계마다 위험관리 파일 검토로 잔류위험 확인.","c81":"§6.5 (보안 검토)","t81":"설계 검토 시 보안 요구사항 충족·취약점 점검.","strength":"강한연계","note":""},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.3.6","title":"설계·개발 검증 / Design verification","product":"● 설계 검증 계획서\n● 검증 방법·결과·결론 기록","c9":"§8.3.4 (검증)","t9":"검증 계획·방법·결과 요건 동일.","c14":"§7.4 (위험통제 효과 검증)","t14":"위험통제 조치의 효과성 검증은 설계 검증의 일부.","c81":"§6.6 (보안 검증·침투 테스트)","t81":"퍼징·침투 테스트·취약점 스캐닝을 검증에 포함.","strength":"강한연계","note":"검증=출력이 입력 충족"},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.3.7","title":"설계·개발 유효성 확인 / Design validation","product":"● 설계 밸리데이션 계획서\n● 밸리데이션 결과 기록\n○ 임상평가/성능평가 보고서\n (출하 전 완료 필수)","c9":"§8.3.4 (밸리데이션)","t9":"밸리데이션 계획·결과 요건 동일.","c14":"§8 (잔류위험 종합 평가)\n§9 (위험관리 보고서)","t14":"전체 잔류위험 수용 확인·보고서 완료가 출하 선결 조건.","c81":"§6.7 (보안 밸리데이션)","t81":"실사용 환경 보안 위협 시나리오 검증.","strength":"강한연계","note":"밸리데이션=의도된 사용 충족"},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.3.8","title":"설계·개발 이관 / Design transfer","product":"● 설계 이관 기록(제조 적합성 확인)\n● 생산준비 검토 기록","c9":"§8.3.4 (일부)","t9":"설계 출력의 제조 이관 개념 포함.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"개념적연계","note":""},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.3.9","title":"설계·개발 변경관리 / D&D change control","product":"● 설계 변경 기록(ECO/ECR)\n - 식별·검토·검증·승인\n● 변경 영향평가 기록(위험·구성품·기출하품)","c9":"§8.3.6","t9":"변경 식별·검토·검증·승인 요건 동일.","c14":"§10 (변경의 위험 영향)","t14":"설계 변경 시 신규/기존 위험 변화 평가 필수.","c81":"§6.8 (패치·업데이트 보안 검토)","t81":"변경·패치 시 보안 영향 평가·회귀 보안 테스트.","strength":"직접인용","note":"§7.3.9: 위험관리에 미치는 영향 평가 명시"},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.3.10","title":"설계·개발 파일 / D&D files (DHF)","product":"★ 설계·개발 파일(DHF)\n - 제품유형/군별 추적성\n - 설계입력~이관 전 기록","c9":"§8.3 (D&D 전반)","t9":"9001에 DHF 명시 없음.","c14":"§3.5 (위험관리 파일)","t14":"위험관리 파일은 DHF의 핵심 구성 요소.","c81":"§6 (보안 설계 산출물 전반)","t81":"보안 설계 산출물 전체가 DHF에 통합.","strength":"강한연계","note":""},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.4","title":"구매 / Purchasing","product":"★ 구매관리 절차서 / ● 공급자·구매정보·검증 기록","c9":"§8.4","t9":"공급자 평가·구매정보·검증 요건 동일.","c14":"§7.2 (공급자 위험통제)","t14":"외부 공급 부품 위험통제 — QAA 연계.","c81":"§5.3 (공급망 보안)","t81":"공급망 보안 평가·SBOM.","strength":"강한연계","note":"하위 7.4.1~7.4.3 참조"},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.4.1","title":"구매 프로세스 / Purchasing process","product":"★ 구매관리 절차서\n○ 승인 공급자 목록(ASL)\n● 공급자 평가·재평가 기록","c9":"§8.4","t9":"공급자 평가·선정·모니터링 요건 동일.","c14":"§7.2 (공급자 위험통제)","t14":"외부 공급 부품 위험통제 — 품질협정(QAA) 연계.","c81":"§5.3 (공급망 보안)","t81":"공급망 보안 평가·SBOM 기반 추적.","strength":"강한연계","note":""},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.4.2","title":"구매 정보 / Purchasing information","product":"○ 구매사양/발주서·품질협정(QAA)\n● 구매 요구사항 기술 기록","c9":"§8.4.3","t9":"구매 정보 기술 요건 동일.","c14":"해당 없음","t14":"—","c81":"§6.4 (SBOM 관리)","t81":"구매 SW 구성요소(SBOM) 정보 포함.","strength":"강한연계","note":"변경 통보 합의 포함"},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.4.3","title":"구매품의 검증 / Verification of purchased product","product":"● 수입검사 기준·성적서\n● 구매품 검증 기록","c9":"§8.4.2","t9":"구매품 검증 요건 동일.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"강한연계","note":"검증 범위는 위험·공급자 평가 결과 기반"},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.5","title":"생산 및 서비스 제공 / Production and service provision","product":"○ 작업표준서 / ● DHR·식별·추적성·보존 기록","c9":"§8.5","t9":"생산·서비스 제공 관리 요건 유사. 청결·멸균은 13485 고유.","c14":"§7 (위험통제 조치 구현)","t14":"위험통제 조치가 생산 단계에서 구현됨.","c81":"해당 없음","t81":"—","strength":"강한연계","note":"하위 7.5.1~7.5.11 참조"},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.5.1","title":"생산·서비스 제공의 관리 / Control of production","product":"○ 작업표준서·작업지시서\n● 생산이력기록(DHR)\n - 기기별 생산·승인 수량\n● 라벨·포장 관리 기록","c9":"§8.5.1","t9":"작업표준·생산관리·라벨·포장 요건 유사.","c14":"§7 (위험통제 조치 구현)","t14":"위험통제 조치가 생산 단계에서 실제 구현됨.","c81":"해당 없음","t81":"—","strength":"강한연계","note":""},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.5.2","title":"제품의 청결 / Cleanliness of product","product":"○ 제품 청결·오염관리 기준\n● 청결/공정제 제거 기록","c9":"§8.5.1 (일부)","t9":"청결 관리는 13485 고유 성격.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"개념적연계","note":""},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.5.3","title":"설치 활동 / Installation activities","product":"● 설치·설치검증 기록\n○ 설치 요구사항·합격기준 문서","c9":"§8.5.1 (일부)","t9":"설치 관리 요건 유사.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"개념적연계","note":""},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.5.4","title":"서비스 활동 / Servicing activities","product":"● 서비스 수행 기록\n○ 서비스 절차·자재·측정 문서","c9":"§8.5.1 (일부)","t9":"서비스 관리 요건 유사.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"개념적연계","note":"서비스 기록은 불만·개선 입력으로 분석"},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.5.5","title":"멸균 의료기기 특별 요구사항 / Sterile MD requirements","product":"● 멸균 배치 파라미터 기록\n (생산 배치까지 추적)","c9":"해당 없음 (13485 고유)","t9":"멸균은 13485 고유 요구.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"해당없음","note":"멸균 제품 한정"},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.5.6","title":"생산·서비스 공정 밸리데이션 / Process validation","product":"○ 공정 밸리데이션 절차서\n● 공정 밸리데이션 보고서(IQ/OQ/PQ)\n● 생산용 SW 밸리데이션 기록","c9":"§8.5.1 (일부)","t9":"공정 밸리데이션 개념 유사. 9001은 덜 구체적.","c14":"해당 없음","t14":"—","c81":"§5.1 (소프트웨어 보안 밸리데이션)","t81":"생산용 SW 보안 요건 밸리데이션 포함.","strength":"개념적연계","note":"§4.1.6 소프트웨어 밸리데이션과 연계"},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.5.7","title":"멸균·멸균방벽 공정 밸리데이션 특별 요구 / Validation for sterilization","product":"● 멸균·멸균방벽시스템 밸리데이션 기록\n● 재밸리데이션 기록","c9":"해당 없음 (13485 고유)","t9":"멸균 공정 밸리데이션은 13485 고유.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"해당없음","note":"ISO 11607-1/-2 참조"},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.5.8","title":"식별 / Identification","product":"★ 식별관리 절차서\n● 제품 상태 식별 기록\n○ UDI 부여 체계(규제 적용 시)","c9":"§8.5.2 (일부)","t9":"식별 관리 요건 유사.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"개념적연계","note":"검사 통과/특채 제품만 출고"},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.5.9","title":"추적성 / Traceability","product":"★ 추적성 절차서\n● 추적성 기록(Lot/Serial)","c9":"§8.5.2 (일부)","t9":"추적성 관리 요건 유사.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"개념적연계","note":"하위 7.5.9.1~7.5.9.2 참조"},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.5.9.1","title":"추적성 – 일반 / Traceability – General","product":"● Lot/Serial 추적성 기록\n● 유통 추적 기록","c9":"§8.5.2","t9":"일반 추적성 관리 요건 유사.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"개념적연계","note":""},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.5.9.2","title":"이식형 의료기기 특별 요구 / Implantable MD requirements","product":"● 이식형 추적 기록\n (부품·재료·작업환경·유통 수하인)","c9":"해당 없음 (13485 고유)","t9":"이식형 강화 추적성은 13485 고유.","c14":"§10 (생산 후 정보)","t14":"이식형 안전·성능 영향 정보 추적.","c81":"해당 없음","t81":"—","strength":"해당없음","note":"이식형 강화 요건"},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.5.10","title":"고객자산 / Customer property","product":"● 고객자산 식별·검증·보호 기록\n● 분실·손상 시 고객 통보 기록","c9":"§8.5.3","t9":"고객자산 관리 요건 유사.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"개념적연계","note":""},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.5.11","title":"제품의 보존 / Preservation of product","product":"○ 보존·보관 관리 기준(식별·취급·포장·보관)\n● 보관환경 모니터링 기록","c9":"§8.5.4","t9":"제품 보존 요건 유사.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"개념적연계","note":"콜드체인 등 특수 조건 관리·기록"},{"type":"row","section":"7. 제품실현 (Product Realization)","clause":"7.6","title":"모니터링·측정장비 관리 / Control of M&M equipment","product":"★ 측정장비 관리 절차서\n● 교정·검증 성적서\n● 장비 대장\n● 측정 SW 밸리데이션 기록","c9":"§7.1.5","t9":"교정·검증·소급성 요건 거의 동일.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"개념적연계","note":"부적합 시 이전 결과 영향평가"},{"type":"section","label":"8. 측정·분석·개선 (Measurement, Analysis and Improvement)"},{"type":"row","section":"8. 측정·분석·개선 (Measurement, Analysis and Improvement)","clause":"8.1","title":"일반사항 / General","product":"○ 모니터링·측정·분석·개선 기획\n● 통계적 기법 적용 범위 정의","c9":"§9.1.1","t9":"모니터링·측정·분석 기획 요건 유사.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"개념적연계","note":"통계적 기법 포함"},{"type":"row","section":"8. 측정·분석·개선 (Measurement, Analysis and Improvement)","clause":"8.2","title":"모니터링 및 측정 / Monitoring and measurement","product":"★ 피드백·불만·심사 절차 / ● 모니터링 기록","c9":"§9.1, §9.2","t9":"모니터링·측정·심사 요건 유사. 피드백·불만은 13485 고유.","c14":"§10 (생산 후 정보)","t14":"생산 후 정보를 위험관리에 환류.","c81":"§7.4.6~7.4.7","t81":"취약점 모니터링·보안 사고 신고 통합.","strength":"강한연계","note":"하위 8.2.1~8.2.6 참조"},{"type":"row","section":"8. 측정·분석·개선 (Measurement, Analysis and Improvement)","clause":"8.2.1","title":"피드백 / Feedback","product":"★ 피드백 절차서\n● 피드백·시장정보 수집·분석 기록\n (생산 및 생산 후 단계 모두)","c9":"해당 없음 (13485 고유)","t9":"9001에 없는 13485 고유 조항.","c14":"§10 (생산 후 정보)\n§10.2 (생산 후 모니터링)","t14":"생산 후 정보를 위험관리에 환류하는 핵심 프로세스.","c81":"§7.4.6 (취약점 모니터링)","t81":"배포 후 취약점 모니터링을 피드백에 통합.","strength":"직접인용","note":"14971 §10 ↔ 13485 §8.2.1 가장 강한 연계"},{"type":"row","section":"8. 측정·분석·개선 (Measurement, Analysis and Improvement)","clause":"8.2.2","title":"불만처리 / Complaint handling","product":"★ 불만처리 절차서\n● 불만 접수·조사·평가·처리 기록\n● 규제 보고 필요성 판단 기록","c9":"해당 없음 (13485 고유)","t9":"9001에 없는 13485 고유 조항.","c14":"§10.2 (생산 후 모니터링)\n§10.5 (규제 보고)","t14":"불만의 위험 관련 여부 판단 → 규제보고 결정.","c81":"§7.4.7 (사이버보안 사고 신고)","t81":"사이버보안 사고를 불만처리에 통합.","strength":"직접인용","note":""},{"type":"row","section":"8. 측정·분석·개선 (Measurement, Analysis and Improvement)","clause":"8.2.3","title":"규제당국 보고 / Reporting to regulatory authorities","product":"★ 규제당국 보고 절차서\n● 보고 기록(MDR/Vigilance·리콜·권고문)","c9":"해당 없음 (13485 고유)","t9":"9001에 없는 13485 고유 조항.","c14":"§10.5 (규제 보고 요건)","t14":"잔류위험 수용 불가 시 규제당국 보고.","c81":"§7.4.7 (사이버보안 사고 보고)","t81":"심각한 보안 취약점/사고의 규제보고 검토.","strength":"강한연계","note":""},{"type":"row","section":"8. 측정·분석·개선 (Measurement, Analysis and Improvement)","clause":"8.2.4","title":"내부심사 / Internal audit","product":"★ 내부심사 절차서\n○ 연간 심사 계획·프로그램\n● 심사 체크리스트·보고서\n● 후속조치 기록","c9":"§9.2","t9":"심사 프로그램·계획·기준·보고·후속조치 요건 동일.","c14":"해당 없음","t14":"—","c81":"§5.4 (보안 심사)","t81":"보안 요건 준수를 내부심사 체크리스트에 포함.","strength":"개념적연계","note":"심사원은 자기 업무 심사 불가"},{"type":"row","section":"8. 측정·분석·개선 (Measurement, Analysis and Improvement)","clause":"8.2.5","title":"프로세스의 모니터링 및 측정 / Monitoring of processes","product":"● 공정 모니터링 기록\n● 목표 미달 시 시정조치 기록","c9":"§9.1.1","t9":"공정 모니터링 요건 유사.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"개념적연계","note":""},{"type":"row","section":"8. 측정·분석·개선 (Measurement, Analysis and Improvement)","clause":"8.2.6","title":"제품의 모니터링 및 측정 / Monitoring of product","product":"● 검사·시험 성적서\n● 출하 승인자 식별 기록\n (이식형: 검사·시험자 신원)","c9":"§8.6","t9":"제품 모니터링·합부 판정 요건 유사.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"개념적연계","note":"모든 활동 완료 전 출하 금지"},{"type":"row","section":"8. 측정·분석·개선 (Measurement, Analysis and Improvement)","clause":"8.3","title":"부적합품 관리 / Control of nonconforming product","product":"★ 부적합품 관리 절차서 / ● 처리·특채·재작업 기록","c9":"§8.7","t9":"부적합 식별·격리·처리 요건 동일.","c14":"§10 (부적합 위험 재평가)","t14":"부적합 발생 시 위험 영향 재평가.","c81":"§7.4.8 (보안 취약 제품 격리)","t81":"보안 취약 제품 격리·FSCA 연계.","strength":"강한연계","note":"하위 8.3.1~8.3.4 참조"},{"type":"row","section":"8. 측정·분석·개선 (Measurement, Analysis and Improvement)","clause":"8.3.1","title":"부적합품 관리 – 일반 / Control of NC – General","product":"★ 부적합품 관리 절차서\n● 부적합 식별·격리·평가·처리 기록","c9":"§8.7","t9":"부적합 식별·격리·처리 요건 동일.","c14":"§10 (생산 후 부적합 위험 재평가)","t14":"부적합 발생 시 위험 영향 재평가.","c81":"§7.4.8 (보안 취약 제품 격리)","t81":"심각한 보안 취약 제품의 격리·FSCA 연계.","strength":"강한연계","note":""},{"type":"row","section":"8. 측정·분석·개선 (Measurement, Analysis and Improvement)","clause":"8.3.2","title":"인도 전 부적합품 대응 / NC detected before delivery","product":"● 부적합 처리 기록\n● 특채(Concession) 승인 기록(승인자 식별)","c9":"§8.7","t9":"인도 전 부적합 대응 요건 유사.","c14":"§10","t14":"특채 승인 시 위험 영향 평가 근거.","c81":"해당 없음","t81":"—","strength":"강한연계","note":"특채는 정당성·규제 충족·승인자 기록"},{"type":"row","section":"8. 측정·분석·개선 (Measurement, Analysis and Improvement)","clause":"8.3.3","title":"인도 후 부적합품 대응 / NC detected after delivery","product":"● 인도 후 부적합 조치 기록\n● 권고문(advisory notice) 발행 기록","c9":"§8.7 (일부)","t9":"인도 후 대응은 13485 강화 요건.","c14":"§10.5 (규제 보고)","t14":"인도 후 부적합의 영향 평가·규제 보고.","c81":"§7.4.8 (리콜·FSCA)","t81":"보안 취약 제품 리콜·필드 교정.","strength":"강한연계","note":"권고문 절차는 언제든 실행 가능 상태"},{"type":"row","section":"8. 측정·분석·개선 (Measurement, Analysis and Improvement)","clause":"8.3.4","title":"재작업 / Rework","product":"● 재작업 기록\n - 절차 검토·승인\n - 재작업 후 합격기준 검증","c9":"§8.7 (일부)","t9":"재작업 관리 요건 유사.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"개념적연계","note":"재작업 부정적 영향 고려"},{"type":"row","section":"8. 측정·분석·개선 (Measurement, Analysis and Improvement)","clause":"8.4","title":"데이터 분석 / Analysis of data","product":"★ 데이터 분석 절차서\n● 분석 보고서·추이 기록\n (피드백·공정·제품·공급자 데이터)","c9":"§9.1.3","t9":"데이터 분석 요건 유사.","c14":"§10.3 (위험관리 경향 분석)","t14":"잠재 위험 신호 통계 경향 분석 — 데이터 분석 연계.","c81":"§7.4.6 (취약점 경향 분석)","t81":"취약점 발생 빈도·심각도 경향 분석 포함.","strength":"강한연계","note":""},{"type":"row","section":"8. 측정·분석·개선 (Measurement, Analysis and Improvement)","clause":"8.5","title":"개선 / Improvement","product":"★ 시정·예방조치 절차서 / ● 개선·CAPA 기록","c9":"§10","t9":"지속적 개선·시정조치 요건 유사(9001은 예방조치 조항 삭제).","c14":"§10.4 (CAPA·위험관리 환류)","t14":"CAPA 후 위험관리 파일 갱신.","c81":"§6.1·§7.4.9","t81":"Security by Design·취약점 패치 CAPA.","strength":"강한연계","note":"하위 8.5.1~8.5.3 참조"},{"type":"row","section":"8. 측정·분석·개선 (Measurement, Analysis and Improvement)","clause":"8.5.1","title":"개선 – 일반 / Improvement – General","product":"● 개선 활동 근거\n (방침·목표·심사·PMS·CAPA·경영검토 통한 변경)","c9":"§10.1, §10.3","t9":"지속적 개선 요건 유사.","c14":"해당 없음","t14":"—","c81":"해당 없음","t81":"—","strength":"개념적연계","note":""},{"type":"row","section":"8. 측정·분석·개선 (Measurement, Analysis and Improvement)","clause":"8.5.2","title":"시정조치 / Corrective action","product":"★ 시정조치 절차서\n● CAPA 기록\n - 부적합·원인분석\n - 조치·효과성 검증","c9":"§10.2","t9":"원인분석·조치·효과성 검증 요건 동일.","c14":"§10.4 (CAPA·위험관리 환류)","t14":"CAPA 실행 후 위험관리 파일 갱신 필수.","c81":"§7.4.9 (보안 패치 CAPA)","t81":"취약점 패치를 시정조치로 처리·효과성 검증.","strength":"강한연계","note":""},{"type":"row","section":"8. 측정·분석·개선 (Measurement, Analysis and Improvement)","clause":"8.5.3","title":"예방조치 / Preventive action","product":"★ 예방조치 절차서\n● 예방조치 기록\n - 잠재 부적합 평가·조치\n - 효과성 검증","c9":"§6.1 (注: 9001은 PA 별도 조항 삭제)","t9":"9001:2015는 예방조치 단독 조항 삭제(리스크 기반 사고로 통합).","c14":"§5 (위험분석 예방 관점)","t14":"위험분석(FMEA·FTA)은 예방조치의 핵심 도구.","c81":"§6.1 (보안 위협 예방 설계)","t81":"Security by Design으로 취약점 사전 제거.","strength":"강한연계","note":"9001과의 구조적 차이 주목"}];
let chap='all', view='card';
function esc(s){return (s==null?'':String(s)).replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');}
function chapter(c){ const m=String(c||'').match(/(\d+)/); const n=m?m[1]:'0'; return ['4','5','6','7','8'].includes(n)?n:'0'; }
function setChap(b){ chap=b.getAttribute('data-ch'); document.querySelectorAll('.bar .chipbtn[data-ch]').forEach(x=>x.classList.toggle('active',x===b)); render(); }
function setView(v){ view=v; document.getElementById('vCard').classList.toggle('active',v==='card'); document.getElementById('vTable').classList.toggle('active',v==='table'); render(); }
function bcls(s){ return s==='직접인용'?'b-cite':(s==='강한연계'?'b-strong':(s==='개념적연계'?'b-concept':'b-none')); }
function rowsData(){ return DATA.filter(d=>d.type==='row'); }
function pass(d){
  if(chap!=='all' && chapter(d.clause)!==chap) return false;
  const kw=document.getElementById('q').value.trim().toLowerCase();
  if(kw){ const hay=(d.clause+' '+d.title+' '+d.product+' '+d.t9+' '+d.t14+' '+d.t81+' '+d.note+' '+d.strength).toLowerCase(); if(!hay.includes(kw)) return false; }
  return true;
}
function mapBox(cls,label,code,txt){
  if((!code||code==='해당 없음')&&(!txt||txt==='—')) return '<div class="map '+cls+'"><span class="h">'+label+'</span><span class="cc">해당 없음</span></div>';
  return '<div class="map '+cls+'"><span class="h">'+label+'</span><span class="cc">'+esc(code)+'</span><br>'+esc(txt)+'</div>';
}
function card(d){
  const sub=(d.clause.match(/\./g)||[]).length>=2;
  return '<div class="card"><div class="top"><span class="cl'+(sub?' sub':'')+'">'+esc(d.clause)+'</span><span class="ti">'+esc(d.title)+'</span><span class="badge '+bcls(d.strength)+'">'+esc(d.strength)+'</span></div>'+
    '<div class="prod">'+esc(d.product)+'</div>'+
    '<div class="maps">'+
      mapBox('m9','ISO 9001:2015',d.c9,d.t9)+
      mapBox('m14','ISO 14971:2019',d.c14,d.t14)+
      mapBox('m81','IEC 81001-5-1:2021',d.c81,d.t81)+
    '</div>'+
    (d.note?('<div class="note"><b>비고</b> '+esc(d.note)+'</div>'):'')+
    '</div>';
}
function render(){
  const cont=document.getElementById('content');
  const list=rowsData().filter(pass);
  document.getElementById('count').textContent='표시 중인 조항: '+list.length+'개 / 전체 '+rowsData().length+'개';
  if(!list.length){ cont.innerHTML='<div class="empty">검색 결과가 없습니다.</div>'; return; }
  if(view==='table'){ renderTable(list); return; }
  let html='', curCh='';
  list.forEach(d=>{ const ch=chapter(d.clause); if(ch!==curCh){ curCh=ch; const sec=DATA.find(x=>x.type==='section'&&x.label.startsWith(ch+'.')); html+='<div class="chapter">'+esc(sec?sec.label:(ch+'장'))+'</div>'; } html+=card(d); });
  cont.innerHTML=html;
}
function renderTable(list){
  let h='<div class="tablewrap"><table><thead><tr>'+
    '<th>조항</th><th>타이틀</th><th>필수 산출물</th><th>9001 조항</th><th>9001 연계</th><th>14971 조항</th><th>14971 연계</th><th>81001 조항</th><th>81001 연계</th><th>강도</th><th>비고</th>'+
    '</tr></thead><tbody>';
  let curCh='';
  list.forEach(d=>{ const ch=chapter(d.clause); if(ch!==curCh){curCh=ch; const sec=DATA.find(x=>x.type==='section'&&x.label.startsWith(ch+'.')); h+='<tr class="secrow"><td colspan="11">'+esc(sec?sec.label:ch+'장')+'</td></tr>';}
    h+='<tr><td><b>'+esc(d.clause)+'</b></td><td>'+esc(d.title)+'</td><td class="prodcell">'+esc(d.product)+'</td>'+
      '<td>'+esc(d.c9)+'</td><td>'+esc(d.t9)+'</td><td>'+esc(d.c14)+'</td><td>'+esc(d.t14)+'</td><td>'+esc(d.c81)+'</td><td>'+esc(d.t81)+'</td>'+
      '<td><span class="badge '+bcls(d.strength)+'">'+esc(d.strength)+'</span></td><td>'+esc(d.note)+'</td></tr>';
  });
  h+='</tbody></table></div>';
  document.getElementById('content').innerHTML=h;
}
render();
</script>
</body>
</html>